[TITLE]
Export input file via plugin ImportEpanetInpFiles. 

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 2               	1.5         	0.04872     	1             	;Pattern 1
 3               	1.5         	0.0348      	1             	;Pattern 1
 31              	1.5         	0.0         	1             	;Pattern 1
 43              	0.8         	0.05916     	1             	;Pattern 1
 64              	1.3         	0.02088     	1             	;Pattern 1
 65              	1.3         	0.00696     	1             	;Pattern 1
 80              	0.8         	0.0522      	1             	;Pattern 1
 88              	1.5         	0.04524     	1             	;Pattern 1
 93              	0.9         	0.06264     	1             	;Pattern 1
 99              	1.5         	0.0348      	1             	;Pattern 1
 115             	0.7         	0.02088     	1             	;Pattern 1
 117             	0.7         	0.02784     	1             	;Pattern 1
 121             	0.7         	0.0         	1             	;Pattern 1
 122             	0.7         	0.05568     	1             	;Pattern 1
 140             	1.5         	0.02784     	1             	;Pattern 1
 146             	0.8         	0.0485      	1             	;Pattern 1
 147             	1.5         	0.02088     	1             	;Pattern 1
 150             	1.5         	0.02088     	1             	;Pattern 1
 169             	1.5         	0.04872     	1             	;Pattern 1
 184             	1.5         	0.02784     	1             	;Pattern 1
 187             	1.5         	0.0         	1             	;Pattern 1
 210             	1.0         	0.0         	1             	;Pattern 1
 211             	0.7         	0.045       	1             	;Pattern 1
 219             	1.0         	0.05568     	1             	;Pattern 1
 222             	0.8         	0.11136     	1             	;Pattern 1
 257             	1.5         	0.04176     	1             	;Pattern 1
 269             	0.8         	0.11136     	1             	;Pattern 1
 277             	1.5         	0.02784     	1             	;Pattern 1
 284             	0.95        	0.0487      	1             	;Pattern 1
 285             	1.5         	0.06264     	1             	;Pattern 1
 292             	0.9         	0.0696      	1             	;Pattern 1
 304             	0.9         	0.0348      	1             	;Pattern 1
 322             	1.5         	0.11136     	1             	;Pattern 1
 340             	1.0         	0.02088     	1             	;Pattern 1
 353             	0.7         	0.08352     	1             	;Pattern 1
 359             	0.7         	0.08352     	1             	;Pattern 1
 362             	0.7         	0.02088     	1             	;Pattern 1
 366             	0.8         	0.042       	1             	;Pattern 1
 373             	0.8         	0.1044      	1             	;Pattern 1
 378             	1.0         	0.05568     	1             	;Pattern 1
 429             	0.8         	0.1392      	1             	;Pattern 1
 443             	1.5         	0.05568     	1             	;Pattern 1
 444             	0.87        	0.09        	1             	;Pattern 1
 455             	1.0         	0.04872     	1             	;Pattern 1
 470             	0.8         	0.0348      	1             	;Pattern 1
 472             	1.5         	0.0348      	1             	;Pattern 1
 481             	0.8         	0.0522      	1             	;Pattern 1
 526             	0.8         	0.02        	1             	;Pattern 1
 540             	0.7         	0.02784     	1             	;Pattern 1
 548             	0.9         	0.0696      	1             	;Pattern 1
 556             	1.5         	0.02784     	1             	;Pattern 1
 563             	0.9         	0.09048     	1             	;Pattern 1
 575             	1.0         	0.02784     	1             	;Pattern 1
 584             	1.0         	0.0         	1             	;Pattern 1
 594             	1.0         	0.0696      	1             	;Pattern 1
 601             	1.5         	0.02088     	1             	;Pattern 1
 606             	0.8         	0.06264     	1             	;Pattern 1
 611             	0.7         	0.08352     	1             	;Pattern 1
 612             	0.7         	0.08352     	1             	;Pattern 1
 613             	0.7         	0.0696      	1             	;Pattern 1
 624             	0.7         	0.0696      	1             	;Pattern 1
 663             	1.5         	0.02088     	1             	;Pattern 1
 667             	0.8         	0.02088     	1             	;Pattern 1
 674             	0.9         	0.04872     	1             	;Pattern 1
 686             	1.5         	0.0348      	1             	;Pattern 1
 695             	1.5         	0.02784     	1             	;Pattern 1
 699             	1.5         	0.0         	1             	;Pattern 1
 718             	0.7         	0.04872     	1             	;Pattern 1
 720             	1.5         	0.0         	1             	;Pattern 1
 722             	0.9         	0.06264     	1             	;Pattern 1
 760             	0.8         	0.0         	1             	;Pattern 1
 767             	1.5         	0.09048     	1             	;Pattern 1
 306             	1.5         	0.0348      	1             	;Pattern 1
 804             	1.5         	0.0696      	1             	;Pattern 1
 837             	0.8         	0.084       	1             	;Pattern 1
 839             	0.6         	0.02784     	1             	;Pattern 1
 868             	0.8         	0.06264     	1             	;Pattern 1
 885             	1.3         	0.04176     	1             	;Pattern 1
 914             	1.5         	0.09744     	1             	;Pattern 1
 921             	1.0         	0.0         	1             	;Pattern 1
 938             	1.5         	0.04872     	1             	;Pattern 1
 942             	0.9         	0.042       	1             	;Pattern 1
 946             	1.5         	0.02088     	1             	;Pattern 1
 965             	0.9         	0.07308     	1             	;Pattern 1
 968             	1.2         	0.01392     	1             	;Pattern 1
 972             	1.5         	0.0         	1             	;Pattern 1
 1001            	0.6         	0.02784     	1             	;Pattern 1
 1008            	0.6         	0.05568     	1             	;Pattern 1
 1018            	0.8         	0.05568     	1             	;Pattern 1
 1063            	1.5         	0.04176     	1             	;Pattern 1
 1066            	0.9         	0.084       	1             	;Pattern 1
 1069            	0.9         	0.035       	1             	;Pattern 1
 1071            	1.5         	0.02088     	1             	;Pattern 1
 1083            	0.7         	0.0696      	1             	;Pattern 1
 1085            	0.9         	0.0696      	1             	;Pattern 1
 1099            	0.7         	0.02088     	1             	;Pattern 1
 1100            	1.5         	0.00696     	1             	;Pattern 1
 1102            	1.5         	0.0417      	1             	;Pattern 1
 1128            	1.5         	0.0         	1             	;Pattern 1
 1129            	0.9         	0.02784     	1             	;Pattern 1
 1137            	1.0         	0.02784     	1             	;Pattern 1
 1151            	1.5         	0.0696      	1             	;Pattern 1
 1156            	1.0         	0.0         	1             	;Pattern 1
 1157            	1.0         	0.0696      	1             	;Pattern 1
 1162            	1.5         	0.0         	1             	;Pattern 1
 1168            	0.8         	0.05568     	1             	;Pattern 1
 1176            	1.5         	0.05568     	1             	;Pattern 1
 1177            	1.5         	0.0348      	1             	;Pattern 1
 1184            	1.5         	0.02784     	1             	;Pattern 1
 1196            	1.5         	0.02784     	1             	;Pattern 1
 1199            	1.0         	0.0         	1             	;Pattern 1
 1215            	1.0         	0.0974      	1             	;Pattern 1
 1219            	0.9         	0.01392     	1             	;Pattern 1
 1239            	1.5         	0.0696      	1             	;Pattern 1
 1243            	0.9         	0.055       	1             	;Pattern 1
 1265            	1.5         	0.02784     	1             	;Pattern 1
 1266            	1.5         	0.09048     	1             	;Pattern 1
 1275            	0.9         	0.07308     	1             	;Pattern 1
 1280            	0.8         	0.02784     	1             	;Pattern 1
 1289            	1.0         	0.02784     	1             	;Pattern 1
 1299            	0.7         	0.11136     	1             	;Pattern 1
 1323            	0.9         	0.014       	1             	;Pattern 1
 1330            	0.8         	0.05568     	1             	;Pattern 1
 1331            	0.6         	0.0522      	1             	;Pattern 1
 1338            	0.7         	0.0696      	1             	;Pattern 1
 1342            	0.7         	0.0         	1             	;Pattern 1
 1358            	1.0         	0.02784     	1             	;Pattern 1
 1359            	0.8         	0.08352     	1             	;Pattern 1
 1375            	0.9         	0.0626      	1             	;Pattern 1
 1382            	1.5         	0.02088     	1             	;Pattern 1
 1390            	1.2         	0.04872     	1             	;Pattern 1
 1411            	0.7         	0.09744     	1             	;Pattern 1
 1415            	1.3         	0.0         	1             	;Pattern 1
 1416            	1.1         	0.02784     	1             	;Pattern 1
 1427            	1.0         	0.0         	1             	;Pattern 1
 1434            	1.0         	0.02784     	1             	;Pattern 1
 1437            	0.8         	0.0         	1             	;Pattern 1
 1441            	0.8         	0.02088     	1             	;Pattern 1
 1570            	1.5         	0.0348      	1             	;Pattern 1
 1580            	1.0         	0.0696      	1             	;Pattern 1
 1581            	0.8         	0.02088     	1             	;Pattern 1
 1583            	0.8         	0.04872     	1             	;Pattern 1
 171             	1.0         	0.04872     	1             	;Pattern 1
 172             	1.0         	0.0         	1             	;Pattern 1
 173             	1.5         	0.0         	1             	;Pattern 1
 174             	1.0         	0.02088     	1             	;Pattern 1
 175             	1.0         	0.0         	1             	;Pattern 1
 384             	0.7         	0.05568     	1             	;Pattern 1
 385             	0.8         	0.09744     	1             	;Pattern 1
 390             	1.5         	0.06264     	1             	;Pattern 1
 391             	1.0         	0.0696      	1             	;Pattern 1
 392             	0.7         	0.0696      	1             	;Pattern 1
 134             	0.9         	0.05568     	1             	;Pattern 1
 163             	1.3         	0.02088     	1             	;Pattern 1
 176             	1.1         	0.04872     	1             	;Pattern 1
 177             	1.1         	0.0696      	1             	;Pattern 1
 178             	1.0         	0.06612     	1             	;Pattern 1
 179             	0.8         	0.02088     	1             	;Pattern 1
 180             	0.8         	0.0         	1             	;Pattern 1
 181             	0.8         	0.0         	1             	;Pattern 1
 182             	0.8         	0.0         	1             	;Pattern 1
 183             	0.7         	0.02784     	1             	;Pattern 1
 16              	1.5         	0.05568     	1             	;Pattern 1
 17              	1.5         	0.0568      	1             	;Pattern 1
 18              	1.1         	0.0         	1             	;Pattern 1
 19              	1.5         	0.0696      	1             	;Pattern 1
 20              	1.0         	0.0         	1             	;Pattern 1
 21              	1.0         	0.0         	1             	;Pattern 1
 27              	1.0         	0.0         	1             	;Pattern 1
 4               	0.9         	0.04872     	1             	;Pattern 1
 5               	1.0         	0.0522      	1             	;Pattern 1
 6               	1.0         	0.0696      	1             	;Pattern 1
 7               	0.8         	0.0696      	1             	;Pattern 1
 8               	1.5         	0.0         	1             	;Pattern 1
 9               	0.8         	0.02088     	1             	;Pattern 1
 11              	0.8         	0.0696      	1             	;Pattern 1
 10              	1.5         	0.04176     	1             	;Pattern 1
 12              	0.8         	0.05568     	1             	;Pattern 1
 13              	0.7         	0.01392     	1             	;Pattern 1
 1               	0.8         	0.04176     	1             	;Pattern 1
 14              	1.5         	0.0         	1             	;Pattern 1
 22              	1.5         	0.0         	1             	;Pattern 1
 23              	1.5         	0.04176     	1             	;Pattern 1
 24              	1.5         	0.0         	1             	;Pattern 1
 25              	1.5         	0.0         	1             	;Pattern 1
 26              	1.5         	0.0         	1             	;Pattern 1
 28              	1.5         	0.0         	1             	;Pattern 1
 29              	1.5         	0.0         	1             	;Pattern 1
 30              	1.5         	0.0         	1             	;Pattern 1
 32              	1.5         	0.0         	1             	;Pattern 1
 33              	1.5         	0.0         	1             	;Pattern 1
 34              	1.5         	0.0         	1             	;Pattern 1
 15              	1.5         	0.0         	1             	;Pattern 1

[RESERVOIRS]
;ID              	Head        	Pattern         
 TXU2            	5.0         	1             	;Pattern 1

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 OPP_TA_24845(1) 	172             	171             	100.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 3               	172             	868             	30.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_24856(1) 	575             	174             	70.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_24856(2) 	174             	175             	80.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP-TA_24856(3) 	175             	173             	80.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 7               	384             	174             	15.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 8               	385             	175             	20.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_18114    	390             	173             	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_24845(2) 	172             	391             	136.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 12              	391             	392             	15.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_27378    	1411            	601             	136.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_27377(1) 	718             	134             	70.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_27377(2) 	134             	472             	72.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_27379    	722             	720             	131.5       	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP-TA-20350(3) 	176             	177             	150.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP-TA-20350(1) 	187             	163             	150.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP-TA-20350(2) 	163             	176             	100.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP-TA-20350(4) 	177             	178             	100.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_18116    	178             	179             	15.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 OPP-TA-20350(5) 	965             	178             	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_15753(1) 	699             	1137            	150.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15759    	429             	1008            	51.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_18239(1) 	181             	182             	50.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp-ta_18239(2) 	182             	183             	20.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_15753(2) 	1137            	429             	200.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15760    	180             	1001            	18.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_15753(3) 	429             	180             	35.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_15753(4) 	180             	181             	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_15753(5) 	181             	322             	100.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_15908    	699             	16              	75.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_15911    	1128            	17              	69.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_24843(1) 	1128            	1390            	67.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_24843(2) 	1390            	563             	66.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_24843(3) 	563             	1018            	300.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_15910(1) 	1390            	18              	50.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_18615    	18              	470             	27.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_15910(2) 	18              	1129            	20.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20342(1) 	686             	1570            	186.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20342(5) 	1100            	1102            	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20342(6) 	1102            	322             	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20342(3) 	1570            	19              	100.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20342(4) 	19              	1100            	20.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15758    	19              	1099            	20.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_24844(1) 	1570            	584             	200.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_24844(2) 	584             	20              	33.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_24844(3) 	20              	21              	70.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_24844(4) 	21              	27              	60.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_24844(5) 	27              	1018            	70.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15756    	21              	359             	27.0        	50.0        	125.0       	0.0         	OPEN  	;NULL
 opp_ta_15755    	27              	362             	27.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15757    	20              	353             	35.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_30663(1) 	624             	760             	70.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_30663(2) 	760             	674             	17.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_30663(3) 	674             	584             	100.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_30664    	606             	20              	136.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_30665(1) 	612             	667             	71.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_30665(2) 	667             	674             	60.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 OPP_TA_30666    	611             	667             	92.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_24855(1) 	171             	1416            	150.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_24855(2) 	1416            	163             	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15126    	1416            	1580            	105.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_24855    	575             	171             	10.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20205(1) 	1583            	4               	41.5        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20205(2) 	4               	5               	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20205(3) 	5               	885             	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20205(4) 	885             	6               	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20205(5) 	6               	7               	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 0pp_ta_2(2)     	914             	695             	150.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 0pp_ta_2(4)     	3               	2               	80.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 0pp_ta_2(3)     	2               	914             	100.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_27370(3) 	1427            	804             	60.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 0pp_ta_1(2)     	8               	169             	100.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 0pp_ta_2(1)     	695             	8               	75.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16120(1) 	31              	1157            	57.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16120(2) 	1157            	43              	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15769    	1083            	9               	80.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20343(2) 	968             	455             	70.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20343(3) 	455             	1219            	20.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20343(6) 	9               	1199            	20.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20343(7) 	1199            	1196            	80.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20344(3) 	1215            	11              	80.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20344(2) 	11              	64              	150.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20344(1) 	64              	31              	39.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20344(4) 	1215            	10              	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20346(1) 	177             	210             	65.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20346(2) 	210             	921             	15.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20346(3) 	921             	219             	35.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20346(4) 	219             	1085            	30.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20349(1) 	921             	965             	85.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20349(2) 	965             	65              	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20343(0) 	972             	65              	40.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20343(1) 	65              	968             	30.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15090(1) 	1085            	12              	38.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15090(2) 	12              	839             	18.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 2               	1196            	10              	2.0         	125.0       	140.0       	0.0         	OPEN  	;NULL
 4               	10              	443             	30.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 11              	443             	1063            	30.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 13              	1063            	1071            	20.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 24              	946             	99              	30.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 26              	99              	88              	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 27              	88              	1382            	80.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15866    	99              	93              	55.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20342(7) 	322             	972             	100.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20342(8) 	972             	31              	20.0        	180.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20342(9) 	31              	663             	120.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20342(10)	663             	1265            	120.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20342(11)	1265            	1266            	120.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 36              	1382            	556             	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 37              	556             	150             	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 38              	150             	1239            	80.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 39              	1239            	1266            	80.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15867(1) 	946             	1415            	30.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15867(2) 	1415            	594             	35.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15867(3) 	594             	1441            	20.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15867(4) 	1441            	540             	40.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15867(5) 	540             	122             	30.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15868(2) 	117             	121             	30.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15868(3) 	121             	122             	5.0         	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15868(4) 	122             	1342            	10.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15868(5) 	1342            	1338            	30.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16151    	1342            	1184            	79.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16154    	140             	1359            	42.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16034(1) 	1162            	378             	40.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16035    	378             	1168            	20.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16034(2) 	378             	1156            	33.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16034(3) 	1156            	373             	43.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20336(1) 	1176            	1289            	40.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20336(2) 	1289            	481             	70.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20336(3) 	481             	1299            	60.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15411(1) 	1177            	1275            	84.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15411(2) 	1275            	1280            	20.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15414    	1275            	13              	10.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16033(1) 	150             	767             	97.5        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16033(2) 	767             	285             	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16033(3) 	285             	277             	20.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16033(4) 	277             	140             	30.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16033(5) 	140             	257             	40.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16033(6) 	257             	1184            	20.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16033(7) 	1184            	1177            	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16033(8) 	1177            	1176            	30.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16033(9) 	1176            	1162            	30.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16033(10)	1162            	663             	70.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp-ta_20335(1) 	1330            	1358            	39.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp-ta_20335(2) 	1358            	257             	20.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20343(4) 	1219            	1               	40.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20343(5) 	1               	9               	80.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_18113(1) 	391             	14              	40.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_18113(2) 	14              	472             	30.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_18113(3) 	472             	601             	30.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_18113(4) 	601             	720             	10.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_18113(5) 	720             	147             	30.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 1               	429             	180             	1000.0      	12.0        	100.0       	0.0         	OPEN  	;NULL
 5               	173             	14              	5.0         	125.0       	140.0       	0.0         	OPEN  	;NULL
 6               	3               	804             	85.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 9               	804             	1196            	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 10              	1071            	946             	60.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_14954    	23              	942             	34.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 19              	22              	25              	100.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 20              	25              	26              	80.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 21              	26              	938             	25.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 22              	938             	28              	60.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 32              	24              	15              	75.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 33              	306             	15              	25.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 34              	15              	8               	10.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 35              	169             	390             	20.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 40              	147             	184             	20.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 45              	28              	23              	160.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 46              	23              	29              	190.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 47              	29              	30              	260.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 48              	22              	24              	150.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 49              	187             	699             	15.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 50              	16              	17              	10.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15088    	443             	444             	64.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15089    	1219            	146             	78.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15092    	455             	837             	51.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta+15410    	1239            	1243            	68.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15754    	1018            	366             	20.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 0pp_ta_15767    	1063            	1066            	68.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_15768    	1071            	1069            	38.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16017(1) 	88              	1323            	40.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16017(2) 	1323            	526             	20.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_16122    	1157            	80              	35.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20332(2) 	556             	1375            	30.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_18115    	184             	187             	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_18117    	277             	269             	48.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_18118    	292             	767             	48.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_18119    	277             	304             	25.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_18238    	1102            	340             	30.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20206    	938             	885             	62.5        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20332(1) 	556             	548             	64.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20333    	285             	284             	65.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20334    	121             	1331            	43.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20347    	219             	222             	45.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_20348    	210             	211             	81.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp-ta_20357    	563             	1137            	94.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_17674(2) 	1580            	1581            	30.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_17674(1) 	1580            	176             	47.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_27370(1) 	1434            	575             	92.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_27370(2) 	1427            	1434            	85.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 opp_ta_30667    	674             	613             	92.5        	125.0       	140.0       	0.0         	OPEN  	;NULL
 15              	686             	34              	10.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 16              	1151            	686             	50.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 17              	1128            	1151            	100.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 18              	34              	33              	206.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 23              	33              	32              	200.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 25              	32              	30              	360.0       	125.0       	140.0       	0.0         	OPEN  	;NULL
 28              	117             	115             	15.0        	50.0        	140.0       	0.0         	OPEN  	;NULL
 29              	146             	1085            	35.0        	125.0       	140.0       	0.0         	OPEN  	;NULL
 30              	146             	1437            	15.0        	140.0       	140.0       	0.0         	OPEN  	;NULL

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 14              	TXU2            	306             	HEAD 1	;NULL

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;ID              	Multipliers
 1               	0.22        	0.13        	0.16        	0.16        	0.42        	0.69        
 1               	0.71        	0.67        	0.55        	0.46        	0.73        	1           
 1               	1           	0.73        	0.71        	0.68        	0.63        	0.56        
 1               	0.59        	0.61        	0.62        	0.4         	0.27        	0.16        

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: PUMP:
 1               	0           	29          
 1               	2           	27          
 1               	5           	24          
 1               	7           	21          
 1               	10          	18          

[CONTROLS]
;------------------------------------------------------------------ 


[RULES]
;Rules 


[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 2               	106.61          	10.88           
 3               	106.61          	10.88           
 31              	106.61          	10.88           
 43              	106.61          	10.88           
 64              	106.61          	10.88           
 65              	106.61          	10.88           
 80              	106.61          	10.88           
 88              	106.60          	10.88           
 93              	106.60          	10.88           
 99              	106.60          	10.88           
 115             	106.60          	10.88           
 117             	106.60          	10.88           
 121             	106.61          	10.88           
 122             	106.61          	10.88           
 140             	106.60          	10.87           
 146             	106.61          	10.88           
 147             	106.61          	10.88           
 150             	106.60          	10.87           
 169             	106.61          	10.88           
 184             	106.61          	10.88           
 187             	106.61          	10.88           
 210             	106.61          	10.88           
 211             	106.61          	10.88           
 219             	106.61          	10.88           
 222             	106.61          	10.88           
 257             	106.60          	10.87           
 269             	106.60          	10.87           
 277             	106.60          	10.87           
 284             	106.60          	10.87           
 285             	106.60          	10.87           
 292             	106.60          	10.87           
 304             	106.60          	10.87           
 322             	106.61          	10.87           
 340             	106.61          	10.87           
 353             	106.61          	10.88           
 359             	106.61          	10.88           
 362             	106.61          	10.88           
 366             	106.61          	10.88           
 373             	106.61          	10.87           
 378             	106.61          	10.87           
 429             	106.61          	10.88           
 443             	106.61          	10.88           
 444             	106.61          	10.88           
 455             	106.61          	10.88           
 470             	106.61          	10.88           
 472             	106.61          	10.88           
 481             	106.61          	10.87           
 526             	106.60          	10.88           
 540             	106.61          	10.88           
 548             	106.60          	10.87           
 556             	106.60          	10.87           
 563             	106.61          	10.88           
 575             	106.61          	10.88           
 584             	106.61          	10.88           
 594             	106.61          	10.88           
 601             	106.61          	10.88           
 606             	106.61          	10.88           
 611             	106.61          	10.88           
 612             	106.61          	10.88           
 613             	106.61          	10.88           
 624             	106.61          	10.88           
 663             	106.61          	10.87           
 667             	106.61          	10.88           
 674             	106.61          	10.88           
 686             	106.61          	10.88           
 695             	106.61          	10.88           
 699             	106.61          	10.88           
 718             	106.61          	10.88           
 720             	106.61          	10.88           
 722             	106.61          	10.88           
 760             	106.61          	10.88           
 767             	106.60          	10.87           
 306             	106.61          	10.88           
 804             	106.61          	10.88           
 837             	106.61          	10.88           
 839             	106.61          	10.88           
 868             	106.61          	10.88           
 885             	106.61          	10.88           
 914             	106.61          	10.88           
 921             	106.61          	10.88           
 938             	106.61          	10.88           
 942             	106.60          	10.88           
 946             	106.60          	10.88           
 965             	106.61          	10.88           
 968             	106.61          	10.88           
 972             	106.61          	10.88           
 1001            	106.61          	10.88           
 1008            	106.61          	10.88           
 1018            	106.61          	10.88           
 1063            	106.60          	10.88           
 1066            	106.61          	10.88           
 1069            	106.61          	10.88           
 1071            	106.60          	10.88           
 1083            	106.61          	10.88           
 1085            	106.61          	10.88           
 1099            	106.61          	10.87           
 1100            	106.61          	10.87           
 1102            	106.61          	10.87           
 1128            	106.61          	10.88           
 1129            	106.61          	10.88           
 1137            	106.61          	10.88           
 1151            	106.61          	10.88           
 1156            	106.61          	10.87           
 1157            	106.61          	10.88           
 1162            	106.61          	10.87           
 1168            	106.61          	10.87           
 1176            	106.61          	10.87           
 1177            	106.61          	10.87           
 1184            	106.61          	10.87           
 1196            	106.61          	10.88           
 1199            	106.61          	10.88           
 1215            	106.61          	10.88           
 1219            	106.61          	10.88           
 1239            	106.60          	10.87           
 1243            	106.61          	10.87           
 1265            	106.61          	10.87           
 1266            	106.61          	10.87           
 1275            	106.61          	10.87           
 1280            	106.61          	10.87           
 1289            	106.61          	10.87           
 1299            	106.61          	10.87           
 1323            	106.60          	10.88           
 1330            	106.60          	10.88           
 1331            	106.61          	10.88           
 1338            	106.61          	10.88           
 1342            	106.61          	10.88           
 1358            	106.60          	10.87           
 1359            	106.60          	10.87           
 1375            	106.60          	10.87           
 1382            	106.60          	10.87           
 1390            	106.61          	10.88           
 1411            	106.61          	10.88           
 1415            	106.60          	10.88           
 1416            	106.61          	10.88           
 1427            	106.61          	10.88           
 1434            	106.61          	10.88           
 1437            	106.61          	10.88           
 1441            	106.61          	10.88           
 1570            	106.61          	10.88           
 1580            	106.61          	10.88           
 1581            	106.61          	10.88           
 1583            	106.61          	10.88           
 171             	106.61          	10.88           
 172             	106.61          	10.88           
 173             	106.61          	10.88           
 174             	106.61          	10.88           
 175             	106.61          	10.88           
 384             	106.61          	10.88           
 385             	106.61          	10.88           
 390             	106.61          	10.88           
 391             	106.61          	10.88           
 392             	106.61          	10.88           
 134             	106.61          	10.88           
 163             	106.61          	10.88           
 176             	106.61          	10.88           
 177             	106.61          	10.88           
 178             	106.61          	10.88           
 179             	106.61          	10.88           
 180             	106.61          	10.88           
 181             	106.61          	10.88           
 182             	106.61          	10.88           
 183             	106.61          	10.88           
 16              	106.61          	10.88           
 17              	106.61          	10.88           
 18              	106.61          	10.88           
 19              	106.61          	10.87           
 20              	106.61          	10.88           
 21              	106.61          	10.88           
 27              	106.61          	10.88           
 4               	106.61          	10.88           
 5               	106.61          	10.88           
 6               	106.61          	10.88           
 7               	106.61          	10.88           
 8               	106.61          	10.88           
 9               	106.61          	10.88           
 11              	106.61          	10.88           
 10              	106.61          	10.88           
 12              	106.61          	10.88           
 13              	106.61          	10.87           
 1               	106.61          	10.88           
 14              	106.61          	10.88           
 22              	106.61          	10.88           
 23              	106.60          	10.88           
 24              	106.61          	10.88           
 25              	106.61          	10.88           
 26              	106.61          	10.88           
 28              	106.61          	10.88           
 29              	106.60          	10.87           
 30              	106.61          	10.87           
 32              	106.61          	10.88           
 33              	106.61          	10.87           
 34              	106.61          	10.88           
 15              	106.61          	10.88           
 TXU2            	106.61          	10.88           

[VERTICES]
;Link            	X-Coord         	Y-Coord
 OPP_TA_24845(1) 	106.61          	10.88           
 OPP_TA_24845(1) 	106.61          	10.88           
 OPP_TA_24845(1) 	106.61          	10.88           
 OPP_TA_24845(1) 	106.61          	10.88           
 3               	106.61          	10.88           
 3               	106.61          	10.88           
 3               	106.61          	10.88           
 3               	106.61          	10.88           
 3               	106.61          	10.88           
 3               	106.61          	10.88           
 OPP_TA_24856(1) 	106.61          	10.88           
 OPP_TA_24856(1) 	106.61          	10.88           
 OPP_TA_24856(1) 	106.61          	10.88           
 OPP_TA_24856(1) 	106.61          	10.88           
 OPP_TA_24856(1) 	106.61          	10.88           
 OPP_TA_24856(1) 	106.61          	10.88           
 OPP_TA_24856(1) 	106.61          	10.88           
 OPP_TA_24856(1) 	106.61          	10.88           
 OPP_TA_24856(2) 	106.61          	10.88           
 OPP_TA_24856(2) 	106.61          	10.88           
 OPP_TA_24856(2) 	106.61          	10.88           
 OPP_TA_24856(2) 	106.61          	10.88           
 OPP_TA_24856(2) 	106.61          	10.88           
 OPP_TA_24856(2) 	106.61          	10.88           
 OPP_TA_24856(2) 	106.61          	10.88           
 OPP_TA_24856(2) 	106.61          	10.88           
 OPP-TA_24856(3) 	106.61          	10.88           
 OPP-TA_24856(3) 	106.61          	10.88           
 OPP-TA_24856(3) 	106.61          	10.88           
 OPP-TA_24856(3) 	106.61          	10.88           
 OPP-TA_24856(3) 	106.61          	10.88           
 OPP-TA_24856(3) 	106.61          	10.88           
 OPP-TA_24856(3) 	106.61          	10.88           
 7               	106.61          	10.88           
 7               	106.61          	10.88           
 7               	106.61          	10.88           
 OPP_TA_24845(2) 	106.61          	10.88           
 OPP_TA_24845(2) 	106.61          	10.88           
 OPP_TA_24845(2) 	106.61          	10.88           
 OPP_TA_24845(2) 	106.61          	10.88           
 OPP_TA_24845(2) 	106.61          	10.88           
 OPP_TA_24845(2) 	106.61          	10.88           
 OPP-TA-20350(3) 	106.61          	10.88           
 OPP-TA-20350(3) 	106.61          	10.88           
 OPP-TA-20350(3) 	106.61          	10.88           
 OPP-TA-20350(3) 	106.61          	10.88           
 OPP-TA-20350(3) 	106.61          	10.88           
 OPP-TA-20350(3) 	106.61          	10.88           
 OPP-TA-20350(3) 	106.61          	10.88           
 OPP-TA-20350(1) 	106.61          	10.88           
 OPP-TA-20350(1) 	106.61          	10.88           
 OPP-TA-20350(1) 	106.61          	10.88           
 OPP-TA-20350(1) 	106.61          	10.88           
 OPP-TA-20350(1) 	106.61          	10.88           
 OPP-TA-20350(1) 	106.61          	10.88           
 OPP-TA-20350(2) 	106.61          	10.88           
 OPP-TA-20350(2) 	106.61          	10.88           
 OPP-TA-20350(2) 	106.61          	10.88           
 OPP-TA-20350(2) 	106.61          	10.88           
 OPP-TA-20350(2) 	106.61          	10.88           
 OPP-TA-20350(4) 	106.61          	10.88           
 OPP-TA-20350(4) 	106.61          	10.88           
 OPP-TA-20350(4) 	106.61          	10.88           
 OPP-TA-20350(4) 	106.61          	10.88           
 OPP-TA-20350(4) 	106.61          	10.88           
 opp_ta_18116    	106.61          	10.88           
 opp_ta_18116    	106.61          	10.88           
 opp_ta_18116    	106.61          	10.88           
 OPP-TA-20350(5) 	106.61          	10.88           
 OPP-TA-20350(5) 	106.61          	10.88           
 OPP-TA-20350(5) 	106.61          	10.88           
 OPP_TA_15753(1) 	106.61          	10.88           
 OPP_TA_15753(1) 	106.61          	10.88           
 OPP_TA_15753(1) 	106.61          	10.88           
 OPP_TA_15753(1) 	106.61          	10.88           
 OPP_TA_15753(1) 	106.61          	10.88           
 OPP_TA_15753(1) 	106.61          	10.88           
 OPP_TA_15753(1) 	106.61          	10.88           
 OPP_TA_15753(1) 	106.61          	10.88           
 OPP_TA_15753(1) 	106.61          	10.88           
 opp_ta_15759    	106.61          	10.88           
 opp_ta_15759    	106.61          	10.88           
 opp_ta_15759    	106.61          	10.88           
 opp_ta_15759    	106.61          	10.88           
 OPP_TA_15753(2) 	106.61          	10.88           
 OPP_TA_15753(2) 	106.61          	10.88           
 OPP_TA_15753(2) 	106.61          	10.88           
 OPP_TA_15753(2) 	106.61          	10.88           
 OPP_TA_15753(2) 	106.61          	10.88           
 OPP_TA_15753(2) 	106.61          	10.88           
 OPP_TA_15753(2) 	106.61          	10.88           
 OPP_TA_15753(2) 	106.61          	10.88           
 OPP_TA_15753(2) 	106.61          	10.88           
 opp_ta_15760    	106.61          	10.88           
 opp_ta_15760    	106.61          	10.88           
 opp_ta_15760    	106.61          	10.88           
 OPP_TA_15753(4) 	106.61          	10.88           
 OPP_TA_15753(4) 	106.61          	10.88           
 OPP_TA_15753(4) 	106.61          	10.88           
 OPP_TA_15753(5) 	106.61          	10.88           
 OPP_TA_15753(5) 	106.61          	10.88           
 OPP_TA_15753(5) 	106.61          	10.88           
 OPP_TA_15753(5) 	106.61          	10.88           
 OPP_TA_15753(5) 	106.61          	10.88           
 OPP_TA_15753(5) 	106.61          	10.88           
 OPP_TA_15753(5) 	106.61          	10.88           
 OPP_TA_15753(5) 	106.61          	10.88           
 OPP_TA_15753(5) 	106.61          	10.87           
 OPP_TA_24843(1) 	106.61          	10.88           
 OPP_TA_24843(1) 	106.61          	10.88           
 OPP_TA_24843(1) 	106.61          	10.88           
 OPP_TA_24843(1) 	106.61          	10.88           
 OPP_TA_24843(3) 	106.61          	10.88           
 OPP_TA_24843(3) 	106.61          	10.88           
 OPP_TA_24843(3) 	106.61          	10.88           
 OPP_TA_24843(3) 	106.61          	10.88           
 opp_ta_20342(1) 	106.61          	10.88           
 opp_ta_20342(1) 	106.61          	10.88           
 opp_ta_20342(1) 	106.61          	10.88           
 opp_ta_20342(1) 	106.61          	10.88           
 opp_ta_20342(1) 	106.61          	10.88           
 opp_ta_20342(6) 	106.61          	10.87           
 opp_ta_20342(6) 	106.61          	10.87           
 opp_ta_20342(6) 	106.61          	10.87           
 opp_ta_20342(6) 	106.61          	10.87           
 opp_ta_20342(3) 	106.61          	10.88           
 opp_ta_20342(3) 	106.61          	10.88           
 opp_ta_20342(3) 	106.61          	10.87           
 opp_ta_20342(3) 	106.61          	10.87           
 opp_ta_20342(4) 	106.61          	10.87           
 opp_ta_20342(4) 	106.61          	10.87           
 opp_ta_20342(4) 	106.61          	10.87           
 OPP_TA_24844(1) 	106.61          	10.88           
 OPP_TA_24844(1) 	106.61          	10.88           
 OPP_TA_24844(1) 	106.61          	10.88           
 OPP_TA_24844(1) 	106.61          	10.88           
 OPP_TA_24844(3) 	106.61          	10.88           
 OPP_TA_24844(3) 	106.61          	10.88           
 OPP_TA_24844(3) 	106.61          	10.88           
 OPP_TA_24844(3) 	106.61          	10.88           
 OPP_TA_24844(4) 	106.61          	10.88           
 OPP_TA_24844(4) 	106.61          	10.88           
 OPP_TA_24844(4) 	106.61          	10.88           
 OPP_TA_30663(2) 	106.61          	10.88           
 OPP_TA_30663(2) 	106.61          	10.88           
 OPP_TA_30663(2) 	106.61          	10.88           
 OPP_TA_30663(3) 	106.61          	10.88           
 OPP_TA_30663(3) 	106.61          	10.88           
 OPP_TA_30663(3) 	106.61          	10.88           
 OPP_TA_30663(3) 	106.61          	10.88           
 OPP_TA_30663(3) 	106.61          	10.88           
 OPP_TA_30663(3) 	106.61          	10.88           
 OPP_TA_30664    	106.61          	10.88           
 OPP_TA_30664    	106.61          	10.88           
 OPP_TA_30664    	106.61          	10.88           
 OPP_TA_30664    	106.61          	10.88           
 OPP_TA_30664    	106.61          	10.88           
 OPP_TA_30664    	106.61          	10.88           
 OPP_TA_30664    	106.61          	10.88           
 OPP_TA_30664    	106.61          	10.88           
 OPP_TA_30665(1) 	106.61          	10.88           
 OPP_TA_30665(1) 	106.61          	10.88           
 OPP_TA_30665(1) 	106.61          	10.88           
 OPP_TA_30665(1) 	106.61          	10.88           
 OPP_TA_30665(1) 	106.61          	10.88           
 OPP_TA_30665(1) 	106.61          	10.88           
 OPP_TA_30665(1) 	106.61          	10.88           
 OPP_TA_30665(2) 	106.61          	10.88           
 OPP_TA_30665(2) 	106.61          	10.88           
 OPP_TA_30665(2) 	106.61          	10.88           
 OPP_TA_30665(2) 	106.61          	10.88           
 OPP_TA_30666    	106.61          	10.88           
 OPP_TA_30666    	106.61          	10.88           
 OPP_TA_30666    	106.61          	10.88           
 OPP_TA_30666    	106.61          	10.88           
 OPP_TA_30666    	106.61          	10.88           
 OPP_TA_30666    	106.61          	10.88           
 opp_ta_24855(1) 	106.61          	10.88           
 opp_ta_24855(1) 	106.61          	10.88           
 opp_ta_24855(1) 	106.61          	10.88           
 opp_ta_24855(1) 	106.61          	10.88           
 opp_ta_15126    	106.61          	10.88           
 opp_ta_15126    	106.61          	10.88           
 opp_ta_15126    	106.61          	10.88           
 opp_ta_20205(1) 	106.61          	10.88           
 opp_ta_20205(1) 	106.61          	10.88           
 opp_ta_20205(1) 	106.61          	10.88           
 opp_ta_20205(2) 	106.61          	10.88           
 opp_ta_20205(2) 	106.61          	10.88           
 opp_ta_20205(2) 	106.61          	10.88           
 opp_ta_20205(3) 	106.61          	10.88           
 opp_ta_20205(3) 	106.61          	10.88           
 opp_ta_20205(3) 	106.61          	10.88           
 opp_ta_20205(4) 	106.61          	10.88           
 opp_ta_20205(4) 	106.61          	10.88           
 opp_ta_20205(4) 	106.61          	10.88           
 opp_ta_20205(5) 	106.61          	10.88           
 opp_ta_20205(5) 	106.61          	10.88           
 opp_ta_20205(5) 	106.61          	10.88           
 opp_ta_20205(5) 	106.61          	10.88           
 0pp_ta_2(2)     	106.61          	10.88           
 0pp_ta_2(2)     	106.61          	10.88           
 0pp_ta_2(2)     	106.61          	10.88           
 0pp_ta_2(2)     	106.61          	10.88           
 0pp_ta_2(2)     	106.61          	10.88           
 0pp_ta_2(2)     	106.61          	10.88           
 opp_ta_15769    	106.61          	10.88           
 opp_ta_15769    	106.61          	10.88           
 opp_ta_15769    	106.61          	10.88           
 opp_ta_20343(2) 	106.61          	10.88           
 opp_ta_20343(2) 	106.61          	10.88           
 opp_ta_20343(2) 	106.61          	10.88           
 opp_ta_20343(2) 	106.61          	10.88           
 opp_ta_20343(2) 	106.61          	10.88           
 opp_ta_20343(3) 	106.61          	10.88           
 opp_ta_20343(3) 	106.61          	10.88           
 opp_ta_20343(3) 	106.61          	10.88           
 opp_ta_20343(3) 	106.61          	10.88           
 opp_ta_20343(6) 	106.61          	10.88           
 opp_ta_20343(6) 	106.61          	10.88           
 opp_ta_20343(6) 	106.61          	10.88           
 opp_ta_20343(6) 	106.61          	10.88           
 opp_ta_20343(7) 	106.61          	10.88           
 opp_ta_20343(7) 	106.61          	10.88           
 opp_ta_20343(7) 	106.61          	10.88           
 opp_ta_20343(7) 	106.61          	10.88           
 opp_ta_20343(7) 	106.61          	10.88           
 opp_ta_20343(7) 	106.61          	10.88           
 opp_ta_20343(7) 	106.61          	10.88           
 opp_ta_20344(3) 	106.61          	10.88           
 opp_ta_20344(3) 	106.61          	10.88           
 opp_ta_20344(3) 	106.61          	10.88           
 opp_ta_20344(3) 	106.61          	10.88           
 opp_ta_20344(3) 	106.61          	10.88           
 opp_ta_20344(3) 	106.61          	10.88           
 opp_ta_20344(2) 	106.61          	10.88           
 opp_ta_20344(2) 	106.61          	10.88           
 opp_ta_20344(2) 	106.61          	10.88           
 opp_ta_20344(2) 	106.61          	10.88           
 opp_ta_20344(2) 	106.61          	10.88           
 opp_ta_20344(2) 	106.61          	10.88           
 opp_ta_20344(2) 	106.61          	10.88           
 opp_ta_20344(2) 	106.61          	10.88           
 opp_ta_20344(2) 	106.61          	10.88           
 opp_ta_20344(2) 	106.61          	10.88           
 opp_ta_20344(1) 	106.61          	10.88           
 opp_ta_20344(1) 	106.61          	10.88           
 opp_ta_20344(1) 	106.61          	10.88           
 opp_ta_20344(4) 	106.61          	10.88           
 opp_ta_20344(4) 	106.61          	10.88           
 opp_ta_20344(4) 	106.61          	10.88           
 opp_ta_20349(1) 	106.61          	10.88           
 opp_ta_20349(1) 	106.61          	10.88           
 opp_ta_20349(1) 	106.61          	10.88           
 opp_ta_20349(1) 	106.61          	10.88           
 opp_ta_20349(2) 	106.61          	10.88           
 opp_ta_20349(2) 	106.61          	10.88           
 opp_ta_20349(2) 	106.61          	10.88           
 opp_ta_20343(0) 	106.61          	10.88           
 opp_ta_20343(0) 	106.61          	10.88           
 opp_ta_20343(0) 	106.61          	10.88           
 opp_ta_20343(0) 	106.61          	10.88           
 opp_ta_20343(1) 	106.61          	10.88           
 opp_ta_20343(1) 	106.61          	10.88           
 opp_ta_20343(1) 	106.61          	10.88           
 opp_ta_20343(1) 	106.61          	10.88           
 opp_ta_20342(9) 	106.61          	10.88           
 opp_ta_20342(9) 	106.61          	10.87           
 opp_ta_20342(9) 	106.61          	10.87           
 opp_ta_20342(10)	106.61          	10.87           
 opp_ta_20342(10)	106.61          	10.87           
 opp_ta_20342(10)	106.61          	10.87           
 opp_ta_15867(1) 	106.60          	10.88           
 opp_ta_15867(1) 	106.60          	10.88           
 opp_ta_15867(1) 	106.60          	10.88           
 opp_ta_15867(1) 	106.60          	10.88           
 opp_ta_15867(2) 	106.60          	10.88           
 opp_ta_15867(2) 	106.60          	10.88           
 opp_ta_15867(2) 	106.60          	10.88           
 opp_ta_15867(2) 	106.61          	10.88           
 opp_ta_15867(3) 	106.61          	10.88           
 opp_ta_15867(3) 	106.61          	10.88           
 opp_ta_15867(3) 	106.61          	10.88           
 opp_ta_15867(3) 	106.61          	10.88           
 opp_ta_15867(3) 	106.61          	10.88           
 opp_ta_16034(1) 	106.61          	10.87           
 opp_ta_16034(1) 	106.61          	10.87           
 opp_ta_16034(1) 	106.61          	10.87           
 opp_ta_16034(1) 	106.61          	10.87           
 opp_ta_20336(2) 	106.61          	10.87           
 opp_ta_20336(2) 	106.61          	10.87           
 opp_ta_20336(2) 	106.61          	10.87           
 opp_ta_20336(2) 	106.61          	10.87           
 opp_ta_20336(2) 	106.61          	10.87           
 opp_ta_20336(2) 	106.61          	10.87           
 opp_ta_20336(2) 	106.61          	10.87           
 opp_ta_20336(2) 	106.61          	10.87           
 opp_ta_20336(3) 	106.61          	10.87           
 opp_ta_20336(3) 	106.61          	10.87           
 opp_ta_20336(3) 	106.61          	10.87           
 opp_ta_20336(3) 	106.61          	10.87           
 opp_ta_20336(3) 	106.61          	10.87           
 opp_ta_15411(1) 	106.61          	10.87           
 opp_ta_15411(1) 	106.61          	10.87           
 opp_ta_15411(1) 	106.61          	10.87           
 opp_ta_15411(1) 	106.61          	10.87           
 opp_ta_15411(1) 	106.61          	10.87           
 opp_ta_15411(1) 	106.61          	10.87           
 opp_ta_16033(1) 	106.60          	10.87           
 opp_ta_16033(1) 	106.60          	10.87           
 opp_ta_16033(1) 	106.60          	10.87           
 opp_ta_16033(1) 	106.60          	10.87           
 opp_ta_16033(4) 	106.60          	10.87           
 opp_ta_16033(4) 	106.60          	10.87           
 opp_ta_16033(4) 	106.60          	10.87           
 opp_ta_16033(5) 	106.60          	10.87           
 opp_ta_16033(5) 	106.60          	10.87           
 opp_ta_16033(5) 	106.60          	10.87           
 opp_ta_16033(6) 	106.60          	10.87           
 opp_ta_16033(6) 	106.60          	10.87           
 opp_ta_16033(6) 	106.60          	10.87           
 opp_ta_16033(6) 	106.61          	10.87           
 opp_ta_16033(6) 	106.61          	10.87           
 opp_ta_16033(7) 	106.61          	10.87           
 opp_ta_16033(7) 	106.61          	10.87           
 opp_ta_16033(7) 	106.61          	10.87           
 opp_ta_16033(7) 	106.61          	10.87           
 opp_ta_16033(9) 	106.61          	10.87           
 opp_ta_16033(9) 	106.61          	10.87           
 opp_ta_16033(9) 	106.61          	10.87           
 opp_ta_16033(9) 	106.61          	10.87           
 opp_ta_16033(10)	106.61          	10.87           
 opp_ta_16033(10)	106.61          	10.87           
 opp_ta_16033(10)	106.61          	10.87           
 opp_ta_16033(10)	106.61          	10.87           
 opp_ta_16033(10)	106.61          	10.87           
 opp-ta_20335(1) 	106.60          	10.88           
 opp-ta_20335(1) 	106.60          	10.88           
 opp-ta_20335(1) 	106.60          	10.87           
 opp-ta_20335(1) 	106.60          	10.87           
 opp-ta_20335(1) 	106.60          	10.87           
 opp-ta_20335(2) 	106.60          	10.87           
 opp-ta_20335(2) 	106.60          	10.87           
 opp-ta_20335(2) 	106.60          	10.87           
 opp-ta_20335(2) 	106.60          	10.87           
 opp_ta_20343(4) 	106.61          	10.88           
 opp_ta_20343(4) 	106.61          	10.88           
 opp_ta_20343(4) 	106.61          	10.88           
 opp_ta_20343(4) 	106.61          	10.88           
 opp_ta_20343(4) 	106.61          	10.88           
 opp_ta_20343(4) 	106.61          	10.88           
 opp_ta_20343(5) 	106.61          	10.88           
 opp_ta_20343(5) 	106.61          	10.88           
 opp_ta_20343(5) 	106.61          	10.88           
 opp_ta_20343(5) 	106.61          	10.88           
 opp_ta_20343(5) 	106.61          	10.88           
 opp_ta_20343(5) 	106.61          	10.88           
 opp_ta_20343(5) 	106.61          	10.88           
 9               	106.61          	10.88           
 9               	106.61          	10.88           
 9               	106.61          	10.88           
 9               	106.61          	10.88           
 10              	106.60          	10.88           
 10              	106.60          	10.88           
 10              	106.60          	10.88           
 10              	106.60          	10.88           
 opp_ta_14954    	106.60          	10.88           
 opp_ta_14954    	106.60          	10.88           
 opp_ta_14954    	106.60          	10.88           
 opp_ta_14954    	106.60          	10.88           
 45              	106.61          	10.88           
 45              	106.61          	10.88           
 45              	106.60          	10.88           
 45              	106.60          	10.88           
 46              	106.60          	10.88           
 46              	106.60          	10.88           
 46              	106.60          	10.88           
 46              	106.60          	10.88           
 46              	106.60          	10.88           
 46              	106.60          	10.88           
 46              	106.60          	10.88           
 46              	106.60          	10.87           
 47              	106.60          	10.87           
 47              	106.60          	10.87           
 47              	106.60          	10.87           
 47              	106.61          	10.87           
 47              	106.61          	10.87           
 48              	106.61          	10.88           
 48              	106.61          	10.88           
 48              	106.61          	10.88           
 48              	106.61          	10.88           
 48              	106.61          	10.88           
 49              	106.61          	10.88           
 49              	106.61          	10.88           
 49              	106.61          	10.88           
 opp_ta_15092    	106.61          	10.88           
 opp_ta_15092    	106.61          	10.88           
 opp_ta_15092    	106.61          	10.88           
 opp_ta_15092    	106.61          	10.88           
 opp_ta_15092    	106.61          	10.88           
 0pp_ta_15767    	106.60          	10.88           
 0pp_ta_15767    	106.61          	10.88           
 0pp_ta_15767    	106.61          	10.88           
 0pp_ta_15767    	106.61          	10.88           
 0pp_ta_15767    	106.61          	10.88           
 opp_ta_16017(2) 	106.60          	10.88           
 opp_ta_16017(2) 	106.60          	10.88           
 opp_ta_16017(2) 	106.60          	10.88           
 opp_ta_20332(2) 	106.60          	10.87           
 opp_ta_20332(2) 	106.60          	10.87           
 opp_ta_20332(2) 	106.60          	10.87           
 opp_ta_20333    	106.60          	10.87           
 opp_ta_20333    	106.60          	10.87           
 opp_ta_20333    	106.60          	10.87           
 opp_ta_20333    	106.60          	10.87           
 opp_ta_20333    	106.60          	10.87           
 opp_ta_20347    	106.61          	10.88           
 opp_ta_20347    	106.61          	10.88           
 opp_ta_20347    	106.61          	10.88           
 opp_ta_20347    	106.61          	10.88           
 opp_ta_20347    	106.61          	10.88           
 opp_ta_20348    	106.61          	10.88           
 opp_ta_20348    	106.61          	10.88           
 opp_ta_20348    	106.61          	10.88           
 opp-ta_20357    	106.61          	10.88           
 opp-ta_20357    	106.61          	10.88           
 opp-ta_20357    	106.61          	10.88           
 opp-ta_20357    	106.61          	10.88           
 opp_ta_30667    	106.61          	10.88           
 opp_ta_30667    	106.61          	10.88           
 opp_ta_30667    	106.61          	10.88           
 opp_ta_30667    	106.61          	10.88           
 opp_ta_30667    	106.61          	10.88           
 opp_ta_30667    	106.61          	10.88           
 18              	106.61          	10.88           
 18              	106.61          	10.88           
 18              	106.61          	10.88           
 18              	106.61          	10.88           
 18              	106.61          	10.88           
 18              	106.61          	10.88           
 18              	106.61          	10.88           
 18              	106.61          	10.87           
 18              	106.61          	10.87           
 23              	106.61          	10.87           
 23              	106.61          	10.87           
 23              	106.61          	10.87           
 23              	106.61          	10.87           
 23              	106.61          	10.87           
 23              	106.61          	10.87           
 23              	106.61          	10.87           
 23              	106.61          	10.88           
 25              	106.61          	10.88           
 25              	106.61          	10.87           
 25              	106.61          	10.87           
 25              	106.61          	10.87           
 25              	106.61          	10.87           
 28              	106.60          	10.88           
 28              	106.60          	10.88           
 28              	106.60          	10.88           

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	106.60          	10.87           	106.61          	10.88           
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
